#-----------------------------------------------------------------------------------------
# Header Section From EPC
#-----------------------------------------------------------------------------------------
# title
# NEW ENGLAND TEST SYSTEM, 39 BUSES, 9 GENERATORS
# Created by Pablo Ledesma pablole@ing.uc3m.es
#
# comments
#
lodrep
#-----------------------------------------------------------------------------------------
# Load Characteristic Models
#-----------------------------------------------------------------------------------------
wlwscc        1 "1"  1.0000 "1" : #9 0 1 1 0 0 0 0 0 0 0 0
models
#-----------------------------------------------------------------------------------------
# Generator Models
#-----------------------------------------------------------------------------------------
genrou       30 "30          "    1.00 "1 " : #9 mva=200 10.2 0.05 0.01 0.035 21 0 0.2 0.138 0.062 0.06 0.05 0.025 0 0 0 0 0
exst1        30 "30          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       30 "30          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 1 0.05 3 0.5 10 10 1 0.2 -0.2 0 0 0
genrou       31 "31          "    1.00 "1 " : #9 mva=100 6.56 0.05 1.5 0.035 30.3 0 0.295 0.282 0.0697 0.17 0.05 0.035 0 0 0 0 0
exst1        31 "31          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       31 "31          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 5 0.4 1 0.1 10 10 0.5 0.2 -0.2 0 0 0
genrou       32 "32          "    1.00 "1 " : #9 mva=200 5.7 0.05 1.5 0.035 17.9 0 0.499 0.474 0.1062 0.1752 0.09 0.0608 0 0 0 0 0
exst1        32 "32          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       32 "32          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 3 0.2 2 0.2 10 10 0.5 0.2 -0.2 0 0 0
genrou       33 "33          "    1.00 "1 " : #9 mva=200 5.69 0.05 1.5 0.035 14.3 0 0.524 0.516 0.0872 0.332 0.07 0.059 0 0 0 0 0
exst1        33 "33          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       33 "33          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 1 0.1 1 0.3 10 10 2 0.2 -0.2 0 0 0
genrou       34 "34          "    1.00 "1 " : #9 mva=100 5.4 0.05 0.44 0.035 26 0 0.67 0.62 0.132 0.166 0.089 0.054 0 0 0 0 0
exst1        34 "34          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       34 "34          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 1.5 0.2 1 0.1 10 10 1 0.2 -0.2 0 0 0
genrou       35 "35          "    1.00 "1 " : #9 mva=200 7.3 0.05 0.4 0.035 17.4 0 0.508 0.482 0.1 0.1628 0.08 0.0448 0 0 0 0 0
exst1        35 "35          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       35 "35          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 0.5 0.1 0.5 0.1 10 10 4 0.2 -0.2 0 0 0
genrou       36 "36          "    1.00 "1 " : #9 mva=200 5.66 0.05 1.5 0.035 13.2 0 0.59 0.584 0.098 0.372 0.088 0.0644 0 0 0 0 0
exst1        36 "36          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       36 "36          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 0.2 0.02 0.5 0.1 10 10 7.5 0.2 -0.2 0 0 0
genrou       37 "37          "    1.00 "1 " : #9 mva=200 6.7 0.05 0.41 0.035 12.15 0 0.58 0.56 0.114 0.1822 0.09 0.056 0 0 0 0 0
exst1        37 "37          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       37 "37          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 1 0.2 1 0.1 10 10 2 0.2 -0.2 0 0 0
genrou       38 "38          "    1.00 "1 " : #9 mva=200 4.79 0.05 1.96 0.035 17.25 0 0.4212 0.41 0.114 0.1174 0.09 0.0596 0 0 0 0 0
exst1        38 "38          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       38 "38          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 1 0.5 2 0.1 10 10 2 0.2 -0.2 0 0 0
genrou       39 "39          "    1.00 "1 " : #9 mva=2000 7 0.05 0.7 0.035 25 0 0.4 0.38 0.12 0.16 0.08 0.06 0 0 0 0 0
exst1        39 "39          "    1.00 "1 " : #9 0.01 999 -999 1 10 200 0.015 999 -999 0 0 0 0 0 5 -5 0 0 0
ieeest       39 "39          "    1.00 "1 " : #9 1 0 0 0 0 0 0 0 5 0.6 3 0.5 10 10 1 0.2 -0.2 0 0 0
